> Shared origin: built in the DH-03.02.3.1 skill build (qms-design-and-governance/references/qms-requirements-additions.md), 19 October 2026, copied unchanged below this line.

# QMS requirements: additions read during the skill build

Build pass of 19 October 2026. These rows extend `quality-systems-research.md` with passages from the same primary downloads that research pass saved (`research_q/raw/`): the consolidated MDR text of 10 January 2025, FDA Compliance Program 7382.850 (issued 2 February 2026) and the QMSR final rule (89 FR 7496). No new source was added; only passages the research rows did not quote. Every quote was checked by script against the normalized raw text (result at the end). Not owner-reviewed. Evidence class P for every row.

Clause numbers below are ISO 13485:2016 clause numbers as FDA prints them in CP 7382.850 Attachment A. The clause text itself is paywalled and is not reproduced; FDA says it can be read free in read-only form (QS research row ST13).

| ID | Topic | Fact | Source URL | Verbatim quote | Read on |
|---|---|---|---|---|---|
| BX1 | MDR Article 10(9): QMS scope and elements (a) to (d) | The QMS covers every part of the organization dealing with quality of processes, procedures and devices, and governs structure, responsibilities, procedures, processes and management resources. Elements (a) to (d): regulatory compliance strategy with change management; identifying applicable general safety and performance requirements; management responsibility; resource management including suppliers and sub-contractors. | https://publications.europa.eu/resource/celex/02017R0745-20250110 (Art. 10(9)) | "The quality management system shall cover all parts and elements of a manufacturer's organisation dealing with the quality of processes, procedures and devices. It shall govern the structure, responsibilities, procedures, processes and management resources required to implement the principles and actions necessary to achieve compliance with the provisions of this Regulation." ... "(b) identification of applicable general safety and performance requirements and exploration of options to address those requirements; (c) responsibility of the management; (d) resource management, including selection and control of suppliers and sub-contractors;" | 19 October 2026 |
| BX2 | MDR Article 10(9): elements (f) to (j) | Elements (f) to (j): clinical evaluation including PMCF; product realization from planning to service; UDI verification; the post-market surveillance system; communication with authorities, notified bodies, other operators and customers. | same as BX1 | "(f) clinical evaluation in accordance with Article 61 and Annex XIV, including PMCF; (g) product realisation, including planning, design, development, production and service provision; (h) verification of the UDI assignments made in accordance with Article 27(3) to all relevant devices and ensuring consistency and validity of information provided in accordance with Article 29; (i) setting-up, implementation and maintenance of a post-market surveillance system, in accordance with Article 83; (j) handling communication with competent authorities, notified bodies, other economic operators, customers and/or other stakeholders;" | 19 October 2026 |
| BX3 | CP 7382.850: the six QMS areas | The six QMS areas FDA inspects: Change Control; Design and Development; Management Oversight; Measurement, Analysis, and Improvement; Outsourcing and Purchasing; Production and Service Provision. Model 1 evaluates at least one element in each. | https://www.fda.gov/media/80195/download (Inspection Model 1, p. 23) | "Change Control Select at least one element Design and Development Select at least one element Management Oversight Select at least one element Measurement, Analysis, and Improvement Select at least one element Outsourcing and Purchasing Select at least one element Production and Service Provision Select at least one element" | 19 October 2026 |
| BX4 | CP 7382.850: the four other applicable FDA requirements | The four OAFRs: Medical Device Reporting; Reports of Corrections and Removals; Medical Device Tracking Requirements; Unique Device Identification. They map to 21 CFR 803, 806, 821 and 830. | same as BX3 (p. 23 and Attachment A, p. 77) | "Medical Device Reporting Reports of Corrections and Removals Medical Device Tracking Requirements Unique Device Identification" ... "21 CFR 803, 21 CFR 820.10(b)(3)" ... "Reports of 21 CFR 806, 21 CFR Corrections and 820.10(b)(4)" ... "21 CFR 821, 21 CFR 820.10(b)(2)" | 19 October 2026 |
| BX5 | CP 7382.850: general items and MDSAP firms | Every inspection also covers registration and listing, marketing authorizations and previous 483 or compliance issues; for an MDSAP firm the investigator discusses with a supervisor before the inspection. | same as BX3 (p. 23) | "Registration and Listing Marketing Authorizations Previous 483/compliance issues Other areas as defined in assignment" ... "If MDSAP firm, discuss with supervisor before inspection." | 19 October 2026 |
| BX6 | CP 7382.850: clause references are ISO 13485:2016 | In Attachment A, "Clauses" means clauses of ISO 13485:2016 as incorporated by reference. | same as BX3 (Attachment A, p. 71) | "In the tables in this Attachment, Clauses refer to the Clauses in ISO 13485:2016, which is incorporated by reference under" | 19 October 2026 |
| BX7 | Management Oversight area: purpose and elements | Purpose: top management plans, establishes and maintains an effective QMS with the resources needed, and uses risk-based decisions. Elements include the QMS (4.1.1 to 4.1.4), risk-based approach (4.1.2 b)), QMS software validation (4.1.6), quality manual (4.2.2), medical device file (4.2.3), control of documents and records (820.35, 820.45, 4.2.1, 4.2.4, 4.2.5), management commitment (5.1), quality policy, objectives and planning (5.3, 5.4.1, 5.4.2), responsibility, authority and communication (5.5.1 to 5.5.3), management review (5.6.1 to 5.6.3), provision of resources (6.1), human resources (6.2). Clause-to-element pairing read from the table's row order. | same as BX3 (Attachment A, p. 73) | "Plans, establishes, and maintains an effective QMS that provides the necessary resources to design, manufacture, and distribute safe and effective medical devices." ... "Quality Management System Risk-based Approach QMS Software Validation Quality Manual Medical Device File Control of Documents and Records" ... "Clauses 4.1.1, 4.1.2, 4.1.3, 4.1.4 Clause 4.1.2 b) Clause 4.1.6 Clause 4.2.2 Clause 4.2.3 21 CFR 820.35, 21 CFR 820.45, and Clauses 4.2.1, 4.2.4, 4.2.5 Clause 5.1 Clause 5.2 Clauses 5.3, 5.4.1, 5.4.2" ... "Management Review Provision of Resources Human Resources" ... "Clauses 5.5.1, 5.5.2, 5.5.3 Clauses 5.6.1, 5.6.2, 5.6.3 Clause 6.1 Clause 6.2" | 19 October 2026 |
| BX8 | Measurement, Analysis, and Improvement area | Purpose: monitoring, measurement, analysis and improvement are effective at identifying and reducing risks. Elements: feedback (8.2.1), complaint handling (820.10(b)(3)(4), 820.35, 8.2.2, 8.2.3), internal audits (8.2.4), monitoring of processes (8.2.5) and product (8.2.6), nonconforming product (8.3.1 to 8.3.4), analysis of data (8.4), corrective action (8.5.2), preventive action (8.5.3). | same as BX3 (Attachment A, p. 74) | "Purpose: To ensure monitoring, measurement, analysis, and improvement activities are effective in identifying and reducing risks that impact the product and/or the QMS." ... "Clause 8.2.4 Internal Audits" ... "Analysis of Data Clause 8.4 Corrective Action Clause 8.5.2 Preventive Action" | 19 October 2026 |
| BX9 | Change Control area elements | Elements: QMS changes (4.1.4, 4.2.4, 4.2.5, 5.4.2, 5.6.1 to 5.6.3, 8.5.1); software changes (4.1.6, 7.5.6, 7.6); product and process changes (4.1.4, 7.2.2, 7.3.9, 7.3.10, 7.5.6, 7.5.7); purchasing changes (7.4.2, 7.4.3). | same as BX3 (Attachment A, p. 71) | "QMS Changes 5.4.2, 5.6.1, 5.6.2, 5.6.3, 8.5.1 Software Changes Clauses 4.1.6, 7.5.6, 7.6" ... "Purchasing Changes Clauses 7.4.2, 7.4.3" | 19 October 2026 |
| BX10 | Design and Development area elements | Elements run from design and development general (7.3.1) and planning (7.3.2) through inputs, outputs, review, verification, software validation and validation (7.3.7), transfer (7.3.8), changes (7.3.9) and files (7.3.10); customer-related processes cite 820.10(b)(4) and 7.2.1 to 7.2.3. | same as BX3 (Attachment A, p. 72) | "Purpose: To ensure the manufacturer’s design and development activities result in safe and effective medical device that meets its intended use." ... "Software Validation Design and Development Clause 7.3.7 Validation Design and Development Clause 7.3.8 Transfer Control of Design and Clause 7.3.9 Development Changes Design and Development Files Clause 7.3.10" | 19 October 2026 |
| BX11 | Outsourcing and Purchasing area elements | Elements: outsourcing (4.1.5), purchasing process (7.4.1), purchasing information and purchased product (7.4.2, 7.4.3). | same as BX3 (Attachment A, p. 75) | "Outsourcing Clause 4.1.5 Purchasing Process Clause 7.4.1 Purchasing Information and Purchased Product Clauses 7.4.2, 7.4.3" | 19 October 2026 |
| BX12 | Production and Service Provision area | Purpose: planning, monitoring and control of production and service provision result in a safe and effective device. Elements include infrastructure (6.3), control of production and service provision (820.35, 820.45, 7.5.1), identification and traceability (820.10(b)(1)(2), 820.35, 820.45, 7.5.8, 7.5.9.1, 7.5.9.2) and monitoring and measuring equipment (7.6). | same as BX3 (Attachment A, p. 76) | "Purpose: To ensure planning, monitoring, and control of production and service provision results in a safe and effective medical device." ... "Infrastructure and Maintenance Clause 6.3" | 19 October 2026 |
| BX13 | Top management (QMSR term) | The QMSR uses the ISO 9000 definition of "top management" and drops "management with executive responsibility"; FDA still expects leaders with executive responsibilities to embrace a culture of quality. | https://www.govinfo.gov/content/pkg/FR-2024-02-02/html/2024-01709.htm (response to Comment 27) | "the QMSR should utilize the definition set forth in ISO 9000 for the term ``top management.''" ... "does not change that FDA expects medical device manufacturers, led by individuals with executive responsibilities, to embrace a culture of quality" | 19 October 2026 |
| BX14 | Management review and audit records: availability | FDA reasons that management review and audit records are kept in the regular course of business and should be readily available; other regulators and MDSAP auditing organizations already see them. | same as BX13 (response to Comment 55) | "such records are maintained in the regular course of business and should be readily available." ... "the exceptions the comment references are not available to manufacturers being inspected by other regulators or being audited by other entities (e.g., MDSAP auditing organizations)" | 19 October 2026 |
| BX15 | Aligned audits and reviews | The final rule expects establishments to run internal audits and management reviews on aligned requirements instead of assessing separately against the QS regulation and ISO 13485. | same as BX13 (regulatory impact discussion) | "the final rule will result in establishments conducting internal audits and management reviews based on aligned requirements as opposed to auditing and assessing separately to comply with the requirements of the previous QS regulation and ISO 13485 individually." | 19 October 2026 |
| BX16 | PSUR (EU) | Manufacturers of class IIa, IIb and III devices prepare a periodic safety update report. Class IIa: update when necessary and at least every two years. Class IIb and III: at least annually. | https://publications.europa.eu/resource/celex/02017R0745-20250110 (Art. 86(1)) | "Manufacturers of class IIa, class IIb and class III devices shall prepare a periodic safety update report (‘PSUR’) for each device" ... "Manufacturers of class IIb and class III devices shall update the PSUR at least annually." ... "Manufacturers of class IIa devices shall update the PSUR when necessary and at least every two years." | 19 October 2026 |

## Quote check

Script `check_quotes.py` (build folder) normalized whitespace, curly quotes and ligatures in `mdr_cons.txt`, `cp7382850.txt` and `fr_qmsr.txt`, split each quote on "...", and searched each part. Result on 19 October 2026: 31 quote parts checked, 31 found. BX16 was added after grading on 19 October 2026; its three quote parts were checked against `mdr_cons.txt` with whitespace normalized: 3 of 3 found. The 806 row of the OAFR table is quoted as it reads in the PDF text, with the table's cells interleaved.
