> Shared origin: VITAL Digital Health research pass of 19 October 2026, file research_q/QUALITY_SYSTEMS.md, copied unchanged below this line.

# Medical device software quality systems: sourced reference

Research pass of 19 October 2026. Primary sources only: US statute-level regulation (eCFR), the Federal Register final rule (govinfo mirror), FDA pages, guidance and compliance programs, EU legal texts (Publications Office cellar, the same documents EUR-Lex serves), MDCG documents, Commission harmonised-standards pages, legislation.gov.uk and gov.uk, the FDA-hosted MDSAP procedures, and standards bodies' public pages (iso.org, webstore.iec.ch) plus FDA's recognized consensus standards database. No standard text is reproduced from memory; clauses of ISO 13485, ISO 14971 and IEC 62304 appear only where a regulator or a public catalogue page states them. Rows marked [WF] were read through a fetch tool that returns a model-written reading of the page, not the raw text; their quotes are as returned and should be re-checked against the page before being relied on as verbatim. All other rows are quoted from raw downloads saved under `research_q/raw/`. Not owner-reviewed.

Evidence class for every row: P (published primary source), read on 19 October 2026, except rows marked M (a count or absence measured in this pass from a primary file, method stated in the row).

## Method

- Downloaded with curl through the configured proxy, TLS verification on. HTML converted to text with a short Python script (tags stripped, whitespace collapsed); PDFs with `pdftotext` (reading order, not `-layout`, because the Federal Register and the compliance program print in columns). The Federal Register rule was read from the govinfo HTML edition. Excel data was exported to CSV with openpyxl.
- EUR-Lex returned an empty 202 challenge to scripted download. The same legal texts were fetched from the EU Publications Office cellar (`publications.europa.eu/resource/celex/<CELEX>`, XHTML). The MDR was read in the consolidated version of 10 January 2025 (CELEX 02017R0745-20250110, amendments M1 to M5). A later consolidation was not looked for.
- iso.org returned 403 to scripted download; the three ISO pages were read with a fetch tool and are marked [WF]. imdrf.org and mdsap.global did not answer through the proxy; MDSAP facts come from the MDSAP procedures still hosted on fda.gov.
- Raw files: `fr_qmsr.htm/.txt` (89 FR 7496), `ecfr_820.*`, `ecfr_803.*`, `ecfr_806.*` (eCFR as of 14 October 2026), `fda_qmsr.*`, `fda_qmsr_faq.*`, `cdrh_cps.*`, `cp7382850.*`, `mdr_cons_20250110.xhtml`, `mdr_cons.txt`, `mdr_cellar.xhtml`, `mdr_orig.txt` (original OJ text), `mdcg_list.*`, `mdcg_2020-3.*`, `mdcg_2023-3.*`, `hs_md.*`, `hs_3*.xhtml/.txt` (eleven implementing decisions), `iec_62304.*`, `iec_62304_amd.*`, `fda_stdq_*.*`, `fda_stddet_*.*`, `sw510k.*`, `pccp_page.*`, `mdsap.*`, `fda_mdsap_docs.*`, `mdsap_p0002.*`, `mdsap_p0037.*`, `mdsap_p0027.*`, `mdsap_g0019_4.*`, `inspobs.*`, `obs_fy2025.xlsx`, `obs_fy2025_devices.csv`, `obs_fy2025_summary.csv`, `dashboard.*`, `uk_pms_si.*`, `uk_pms_full.*`, `govuk_pms.*`.
- Quotes joined with "..." are separate passages from the same source. Every non-[WF] quote was checked by script against the raw text (see the end of this file).

## 1. United States: Quality Management System Regulation (QMSR) and FDA inspection

| ID | Topic | Fact | Source URL | Verbatim quote | Read on |
|---|---|---|---|---|---|
| QS1 | Effective date | The QMSR final rule (89 FR 7496, published 2 February 2024) took effect on 2 February 2026, two years after publication. | https://www.govinfo.gov/content/pkg/FR-2024-02-02/html/2024-01709.htm | "DATES: This rule is effective February 2, 2026." | 19 October 2026 |
| QS2 | Why two years | FDA set two years instead of the proposed one year so firms could align processes and documentation; it refused a phased-in date because two inspection programs at once would cause confusion. | same as QS1 | "sets an effective date of 2 years after publication in the Federal Register" ... "FDA disagrees that a phased-in effective date is appropriate, because having two inspectional programs in operation at the same time would be inefficient and would result in significant potential for confusion." | 19 October 2026 |
| QS3 | What the rule does | Part 820 now incorporates ISO 13485:2016 by reference. FDA judged ISO 13485, taken as a whole, substantially similar to the old Quality System regulation. | https://www.fda.gov/medical-devices/quality-management-system-regulation-qmsr/quality-management-system-regulation-frequently-asked-questions | "The FDA has determined that the requirements in ISO 13485 are, when taken in totality, substantially similar to the requirements of the QS regulation" | 19 October 2026 |
| QS4 | Documents incorporated | Two documents are incorporated by reference: ISO 13485:2016 (third edition, 1 March 2016) and Clause 3 of ISO 9000:2015. | https://www.ecfr.gov/current/title-21/chapter-I/subchapter-H/part-820 | "Third edition, March 1, 2016; IBR approved for §§ 820.1, 820.3, 820.10, 820.35, and 820.45." ... "The QMSR incorporates by reference the international standard, ISO 13485:2016, Medical devices - Quality management systems - Requirements for regulatory purposes and clause 3 of ISO 9000:2015" | 19 October 2026 |
| QS5 | Conflicts | Where an ISO 13485 clause conflicts with the FD&C Act or FDA regulations, US law controls. | same as QS4 (820.1(b)) | "to the extent that any clauses of ISO 13485 (incorporated by reference, see § 820.7) conflict with any provisions of the Federal Food, Drug, and Cosmetic Act and/or its other implementing regulations, the Federal Food, Drug, and Cosmetic Act and/or its other implementing regulations will control." | 19 October 2026 |
| QS6 | Software is a component | The QMSR definition of component expressly includes software and firmware. | same as QS4 (820.3(a)) | "Component means any raw material, substance, piece, part, software, firmware, labeling, or assembly that is intended to be included as part of the finished, packaged, and labeled device." | 19 October 2026 |
| QS7 | Core obligation | A manufacturer must document a QMS that complies with ISO 13485 and the other requirements of part 820. | same as QS4 (820.10(a)) | "Document a quality management system that complies with the applicable requirements of ISO 13485 (incorporated by reference, see § 820.7) and other applicable requirements of this part" | 19 October 2026 |
| QS8 | Complaints and advisory notices tied to US rules | ISO 13485 regulatory reporting (Clause 8.2.3) is met by reporting under part 803; advisory notices (Clauses 7.2.3, 8.2.3, 8.3.3) are handled under part 806. | same as QS4 (820.10(b)) | "For Clause 8.2.3 in ISO 13485, Reporting to regulatory authorities, the manufacturer must notify FDA of complaints that meet the reporting criteria of part 803 of this chapter." ... "For Clauses 7.2.3, 8.2.3, and 8.3.3, advisory notices shall be handled in accordance with the requirements of part 806 of this chapter." | 19 October 2026 |
| QS9 | Design controls scope | ISO 13485 Clause 7.3 (design and development) applies to class II and III devices and to class I devices automated with computer software (plus five listed class I devices). | same as QS4 (820.10(c)) | "Manufacturers of class II, class III, and those class I devices listed in paragraph (c)(1) of this section and table 1 to paragraph (c)(2) of this section must comply with the requirements in Design and Development, Clause 7.3 and its Subclauses in ISO 13485. The class I devices are as follows: (1) Devices automated with computer software" | 19 October 2026 |
| QS10 | Enforcement | Failure to comply with any applicable part 820 requirement makes the device adulterated. | same as QS4 (820.10(e)) | "The failure to comply with any applicable requirement in this part renders a device adulterated under section 501(h) of the Federal Food, Drug, and Cosmetic Act." | 19 October 2026 |
| QS11 | Complaint records (US addition) | Beyond ISO 13485 Clause 8.2.2, investigated or reportable complaints must record seven items: device name, date received, UDI or UPC, complainant contact, nature and details, any correction or corrective action, any reply. | same as QS4 (820.35(a)) | "(1) The name of the device; (2) The date the complaint was received; (3) Any unique device identifier (UDI) or universal product code (UPC), and any other device identification(s); (4) The name, address, and phone number of the complainant; (5) The nature and details of the complaint; (6) Any correction or corrective action taken; and (7) Any reply to the complainant." | 19 October 2026 |
| QS12 | Not investigating a complaint | A repeat investigation is not needed for a similar complaint, but the justification must be recorded. | same as QS4 (820.35(a)) | "If an investigation has already been performed for a similar complaint, another investigation is not necessary, and the manufacturer shall maintain records documenting justification for not performing such investigation." | 19 October 2026 |
| QS13 | Labeling controls (US addition) | Labeling and packaging must be examined for accuracy (including UDI) before release, and the release of labeling must be documented. | same as QS4 (820.45) | "(a) The manufacturer must ensure labeling and packaging has been examined for accuracy prior to release or storage where applicable" ... "(b) The release of the labeling for use must be documented in accordance with Clause 4.2.5 of ISO 13485." | 19 October 2026 |
| QS14 | CGMP-exempt devices | Devices exempt from CGMP by classification regulation still must keep complaint files and records under 820.35; investigational (IDE) devices are not exempt from design and development requirements. | https://www.fda.gov/medical-devices/postmarket-requirements-devices/quality-management-system-regulation-qmsr | "Exemption from the CGMP requirements does not exempt manufacturers of finished devices from keeping complaint files or from general requirements concerning records required by 21 CFR 820.35." ... "Medical devices manufactured under an investigational device exemption (IDE) are not exempt from design and development requirements under 21 CFR 820.10(c)" | 19 October 2026 |
| QS15 | Management review and audit records now inspectable | The old 820.180(c) exception is gone: FDA may now inspect management review, internal (quality) audit and supplier audit reports. | same as QS3 (FAQ 8) | "Yes. The QMSR gives the FDA the authority to inspect management review, quality audits, and supplier audit reports. The exceptions that existed in the QS regulation at § 820.180(c) are not maintained in the QMSR." | 19 October 2026 |
| QS16 | FDA view of management review and audits | FDA calls robust management review and internal and supplier audit programs fundamental to the culture of quality it expects. | same as QS1 (response to Comment 55) | "FDA emphasizes that robust management review, as well as internal and supplier audit programs, are fundamental to the culture of quality discussed previously in this rulemaking and which FDA expects firms to embrace." | 19 October 2026 |
| QS17 | CAPA under the QMSR | FDA incorporated ISO 13485's separate corrective action (8.5.2) and preventive action (8.5.3) clauses and says this is no change in expectation. | same as QS1 (response to Comment 20) | "FDA has incorporated the corrective action and preventive action requirements of ISO 13485 by reference into the QMSR" ... "we disagree that adoption of the definition in ISO 13485 represents a change in expectation." | 19 October 2026 |
| QS18 | CAPA proportional to risk | FDA expects CAPA depth to match the size of the problem and the risk, including procedures for assessing risk and actions per risk level. | same as QS17 | "The degree of corrective or preventive action taken to eliminate or minimize actual or potential nonconformities shall be appropriate to the magnitude of the problem and commensurate with the risks encountered, and includes processes such as developing procedures for assessing the risk, the actions that need to be taken for different levels of risk, and the methods that correct or prevent the problem from recurring." | 19 October 2026 |
| QS19 | CAPA, complaints and management review inputs | FDA says the old explicit duty to feed quality problems and CAPA into management review is still covered through ISO 13485 clauses 8.2.2, 8.5.2 and 8.3.1. | same as QS1 | "Clauses 8.2.2, 8.5.2, and 8.3.1 of ISO 13485 address investigations of complaints, sharing relevant information between the organization and any external party involved in the complaints" | 19 October 2026 |
| QS20 | Risk management across the QMS | FDA says ISO 13485 makes risk management a requirement throughout the QMS, replacing the old single mention at 820.30(g). | same as QS1 | "the explicit integration of risk management throughout the clauses of ISO 13485 more explicitly establishes a requirement for risk management to occur throughout a QMS" ... "The QS regulation explicitly addressed risk management activities in the former Sec. 820.30(g)" | 19 October 2026 |
| QS21 | ISO 14971 not incorporated | The QMSR does not incorporate ISO 14971; FDA notes it may help in applying ISO 13485. | same as QS1 | "FDA does not, in this rulemaking, incorporate ISO 14971 or any other standards referenced by, or listed as a source in, ISO 13485, but acknowledges that these other standards may be helpful in understanding application of ISO 13485." | 19 October 2026 |
| QS22 | Updating risk files | FDA expects risk documentation to be reviewed and updated when previously unforeseen risks or new information emerge. | same as QS1 | "This includes the review and update of risk documentation when a manufacturer becomes aware of previously unforeseen risks or new information that suggests that known risks need to be updated to ensure appropriate control measures are implemented." | 19 October 2026 |
| QS23 | Design review independence | The QMSR drops the old explicit rule that each design review include someone without direct responsibility for that stage; ISO 13485 Clause 7.3.5 governs. | same as QS1 | "the final QMSR differs from the previous QS regulation and does not include the explicit requirement that each stage of design review must include an individual(s) who does not have direct responsibility for the design stage being reviewed." | 19 October 2026 |
| QS24 | Design history file replaced | The former design history file maps to the ISO 13485 design and development file (Clause 7.3.10). | same as QS1 | "consistent with the former DHF, Clause 7.3.10 requires the design and development file to contain or reference all the records necessary to establish compliance with design and development requirements" | 19 October 2026 |
| QS25 | ISO certificate not accepted | FDA will not require ISO 13485 certification and will not accept a certificate in place of inspection; FDA inspections do not issue certificates. | same as QS1 (response to Comment 79) | "an ISO 13485 certificate will not be considered or accepted as a substitute for any oversight processes, including the performance of an inspection under section 704 of the FD&C Act or generation of an EIR." | 19 October 2026 |
| QS26 | Records made before 2 February 2026 | Investigators may review QMS records created before the effective date; FDA suggests a comparative analysis showing older records meet the QMSR. | same as QS3 (FAQ 7) | "FDA investigators may review records that are part of the manufacturer’s QMS, including those created before February 2, 2026." ... "A manufacturer may find it useful to complete some type of comparative analysis to demonstrate documents and records created prior to the QMSR effective date meet the QMSR requirements." | 19 October 2026 |
| QS27 | If ISO 13485 is revised | FDA will assess any future ISO 13485 revision and amend the QMSR only through rulemaking. | same as QS3 (FAQ 5) | "If appropriate, amendments to the QMSR will be implemented through the rulemaking process." | 19 October 2026 |
| QS28 | Inspection program replaced | On 2 February 2026 FDA stopped using QSIT and began inspecting under Compliance Program 7382.850; programs 7382.845 and 7383.001 were retired. | same as QS14 | "On February 2, 2026, the FDA stopped using the Quality System Inspection Technique (QSIT) for device inspections and began utilizing the inspection process described in the updated Inspection of Medical Device Manufacturers Compliance Program: 7382.850." | 19 October 2026 |
| QS29 | CP 7382.850 identity | Compliance Program 7382.850, Inspection of Medical Device Manufacturers, implementation date and issuance 2 February 2026. | https://www.fda.gov/media/80195/download | "Date of Issuance: February 2, 2026" | 19 October 2026 |
| QS30 | Inspection structure | The risk-based inspection organizes QMSR requirements into 6 QMS areas and 4 other applicable FDA requirements (MDR reporting, corrections and removals, tracking, UDI). | same as QS29 | "the risk-based inspection process organizes the QMSR requirements into 6 QMS Areas and 4 Other Applicable FDA Requirements (OAFRs)" | 19 October 2026 |
| QS31 | Risk file drives the inspection | Investigators review the manufacturer's risk management documentation throughout the inspection to focus on product risk. | same as QS29 | "Investigators review the manufacturer’s risk management documentation throughout the inspection to assist with understanding product risks and associated risk controls." | 19 October 2026 |
| QS32 | Inspection model 1 | Under model 1 the investigator must evaluate at least one element in each QMS area and each OAFR, as applicable. | same as QS29 | "The requirements for at least one element in each QMS Area and OAFR, must be evaluated, as applicable, for inspection types utilizing inspection model 1." | 19 October 2026 |
| QS33 | Inspection model 2 minimum elements | Model 2 names minimum elements, including design inputs through software validation and transfer, management review, complaint handling, internal audits, corrective and preventive action. | same as QS29 | "Element: Design and Development Software Validation Element: Design and Development Transfer QMS Area: Management Oversight Element: Management Review" ... "Element: Complaint Handling Element: Feedback Element: Internal Audits Element: Corrective Action" | 19 October 2026 |
| QS34 | Change control area | The Change Control area aims to confirm changes are assessed for risk and impact before implementation; its elements include software changes (ISO 13485 clauses 4.1.6, 7.5.6, 7.6). | same as QS29 (Attachment A) | "Change Control QMS Area Purpose: To ensure changes are adequately evaluated for risk and impact on products and processes prior to implementation." ... "Software Changes Clauses 4.1.6, 7.5.6, 7.6" | 19 October 2026 |
| QS35 | Management oversight area | Management Oversight checks that top management maintains an effective QMS and uses risk-based decision making. | same as QS29 (Attachment A) | "Uses risk management and risk-based decision making effectively in the QMS." | 19 October 2026 |
| QS36 | Culture of quality | FDA expects top management to integrate QMS processes and embrace a culture of quality. | same as QS29 | "FDA expects top management to ensure applicable regulatory requirements are met through integrating QMS processes and embracing a culture of quality." | 19 October 2026 |
| QS37 | Authority over design records | FDA may review design and development records once the device is marketed or after an IRB submission, PDP, premarket submission, or change to a marketed device. | same as QS29 | "FDA has inspectional authority to review design and development records when the device has been placed on the market, or when any of the four actions above have occurred." | 19 October 2026 |

## 2. CAPA, internal audit and the MDSAP audit model

| ID | Topic | Fact | Source URL | Verbatim quote | Read on |
|---|---|---|---|---|---|
| QS38 | MDSAP participants | MDSAP members are TGA (Australia), ANVISA (Brazil), Health Canada, MHLW and PMDA (Japan) and FDA; the EU, Singapore HSA, UK MHRA and WHO IVD prequalification are official observers. | https://www.fda.gov/medical-devices/cdrh-international-programs/medical-device-single-audit-program-mdsap | "MDSAP Members: Therapeutic Goods Administration of Australia Brazil’s Agência Nacional de Vigilância Sanitária Health Canada Japan’s Ministry of Health, Labour and Welfare, and the Japanese Pharmaceuticals and Medical Devices Agency U.S. Food and Drug Administration MDSAP Official Observers: European Union (EU) Singapore's Health Sciences Authority (HSA) United Kingdom's Medicines and Healthcare products Regulatory Agency (MHRA)" | 19 October 2026 |
| QS39 | MDSAP documents moved | As of 18 December 2025, MDSAP documents moved to a new website managed by Australia's TGA (mdsap.global, not reachable in this pass). | same as QS38 | "Update: December 18, 2025 MDSAP Documents have been moved to the new MDSAP website managed by the Australia Therapeutic Goods Administration." | 19 October 2026 |
| QS40 | FDA use of MDSAP | FDA may accept MDSAP audit reports in place of routine inspections; it uses the reports, not certificates. Non-surveillance inspections still apply. | https://www.fda.gov/media/80195/download | "The FDA utilizes MDSAP audit reports as a substitute for agency surveillance inspections" ... "All manufacturers continue to be subject to FDA non-surveillance inspections." | 19 October 2026 |
| QS41 | QMSR inspections vs MDSAP | FDA inspections under the QMSR do not follow the MDSAP audit plan; they are risk-scheduled, while third-party audits run annually on a three-year plan. | https://www.fda.gov/medical-devices/quality-management-system-regulation-qmsr/quality-management-system-regulation-frequently-asked-questions | "FDA inspections under the QMSR will not follow the MDSAP audit plan or procedures." ... "Third-party audits assess conformance to a standard and occur annually based on a three-year plan." | 19 October 2026 |
| QS42 | MDSAP audit cycle | Three-year cycle: initial certification audit (stage 1 and stage 2), partial surveillance audits in each of the next two years, recertification audit in year three; special and unannounced audits can occur any time. (MDSAP AU P0002.009, revision date 2024-08-06.) | https://www.fda.gov/media/166672/download | "The Medical Device Single Audit Program is based on a three (3) year audit cycle." ... "The initial Audit is followed by a partial Surveillance Audit (17021-1:2015 – Cl 9.6.2.2) in each of the following two (2) years and a complete Re-audit" | 19 October 2026 |
| QS43 | MDSAP audit chapters | The audit model has seven processes: management; device marketing authorization and facility registration; measurement, analysis and improvement; adverse events and advisory notices reporting; design and development; production and service controls; purchasing. | same as QS42 | "CHAPTER 3 - MEASUREMENT, ANALYSIS AND IMPROVEMENT" ... "CHAPTER 4 - MEDICAL DEVICE ADVERSE EVENTS AND ADVISORY NOTICES REPORTING" ... "CHAPTER 5 - DESIGN AND DEVELOPMENT" | 19 October 2026 |
| QS44 | Nonconformity grading scale | MDSAP grades nonconformities 1 to 5 under GHTF/SG3/N19:2012 instead of major/minor (MDSAP AU P0037.001, effective 2021-09-08). | https://www.fda.gov/media/152034/download | "go beyond the binary concept of “major” and “minor” to a 5 level grading system of nonconformities." ... "the final grade for a nonconformity under this grading scheme will be a number between 1 and 5." | 19 October 2026 |
| QS45 | Grading criteria | Grade = QMS impact (direct 3, indirect 1) plus 1 each for a repeat nonconformity, a missing procedure combined with failure to implement, and release of nonconforming devices. | same as QS44 | "Impact on the QMS (direct: 3 or indirect: 1) • Repeat nonconformity (yes: 1 or no: 0) • Combination of the absence of a documented process or procedure and failure to implement (yes: 1 or no: 0) • Release of nonconforming devices (yes: 1 or no: 0)" | 19 October 2026 |
| QS46 | Direct vs indirect clauses | ISO 13485 clauses 4.1 to 6.3 are indirect (except 4.2.3 medical device file); 6.4 to 8.5 are direct (except 8.2.4 internal audits, which is indirect). | same as QS44 | "Indirect QMS Impact: ISO 13485:2016 clauses 4.1 through 6.3 (with the exception of 4.2.3 – Medical device file, which is considered to have Direct QMS impact)" ... "Direct QMS impact: ISO 13485:2016 clauses 6.4 through 8.5 (with the exception of 8.2.4 – Internal audits, which is considered to have indirect QMS impact)" | 19 October 2026 |
| QS47 | Repeat findings and CAPA | A repeat nonconformity is one found in audits in the previous three years; it signals that a corrective action was not adequately taken. | same as QS44 | "This category is for a nonconformity that has been identified during any audits within the previous 3 years. Such a nonconformity poses an increased risk because it is an indicator that a corrective action has not been adequately taken or implemented." | 19 October 2026 |
| QS48 | 5-day notice to regulators | The auditing organization must inform regulators within 5 working days of one or more grade 5, or more than two grade 4, nonconformities (MDSAP AU P0027.007, effective 2022-11-21). | https://www.fda.gov/media/155310/download | "If the audit team identified: ‐ one or more nonconformity grade 5, OR ‐ more than two nonconformities grade 4, the Auditing Organization must inform the Regulatory Authorities" | 19 October 2026 |
| QS49 | Audit report deadlines | The full audit report package is due by day 45 after the audit when a 5-day notice applies, otherwise by day 90. | same as QS48 | "the complete audit report package is to be provided to the regulatory authorities before D0+45 calendar days. In all other cases, the complete audit report package is to be provided to the regulatory authorities before D0+90 calendar days." | 19 October 2026 |

## 3. European Union: MDR quality system, PRRC, risk and software requirements, harmonised standards

| ID | Topic | Fact | Source URL | Verbatim quote | Read on |
|---|---|---|---|---|---|
| EU1 | QMS obligation | Manufacturers (other than of investigational devices) must run a QMS proportionate to risk class and device type, covering the whole organization. Consolidated text of 10 January 2025. | https://publications.europa.eu/resource/celex/02017R0745-20250110 (Art. 10(9)) | "shall establish, document, implement, maintain, keep up to date and continually improve a quality management system that shall ensure compliance with this Regulation in the most effective manner and in a manner that is proportionate to the risk class and the type of device." | 19 October 2026 |
| EU2 | Changes must be reflected | Design changes and changes in harmonised standards or common specifications must be taken into account in a timely manner. | same as EU1 (Art. 10(9)) | "Changes in device design or characteristics and changes in the harmonised standards or CS by reference to which the conformity of a device is declared shall be adequately taken into account in a timely manner." | 19 October 2026 |
| EU3 | Required QMS elements (a) to (m) | Article 10(9) lists 13 minimum elements, from a regulatory compliance strategy with change management (a) to monitoring and data analysis (m). | same as EU1 (Art. 10(9)) | "(a) a strategy for regulatory compliance, including compliance with conformity assessment procedures and procedures for management of modifications to the devices covered by the system;" ... "(m) processes for monitoring and measurement of output, data analysis and product improvement." | 19 October 2026 |
| EU4 | Risk, vigilance and CAPA elements | Elements include risk management per Annex I Section 3 (e), vigilance reporting processes (k), and CAPA with effectiveness verification (l). | same as EU1 (Art. 10(9)) | "(e) risk management as set out in in Section 3 of Annex I;" ... "(k) processes for reporting of serious incidents and field safety corrective actions in the context of vigilance; (l) management of corrective and preventive actions and verification of their effectiveness;" | 19 October 2026 |
| EU5 | Risk management system | Manufacturers must establish and maintain a risk management system as described in Annex I Section 3. | same as EU1 (Art. 10(2)) | "Manufacturers shall establish, document, implement and maintain a system for risk management as described in Section 3 of Annex I." | 19 October 2026 |
| EU6 | Record retention | Technical documentation, declaration of conformity and certificates are kept at least 10 years after the last device is placed on the market (15 years for implantables). | same as EU1 (Art. 10(8)) | "available for the competent authorities for a period of at least 10 years after the last device covered by the EU declaration of conformity has been placed on the market. In the case of implantable devices, the period shall be at least 15 years" | 19 October 2026 |
| EU7 | Non-conformity of marketed devices | A manufacturer who believes a marketed device is non-conforming must immediately correct, withdraw or recall it and, for serious risk, inform competent authorities. | same as EU1 (Art. 10(12)) | "shall immediately take the necessary corrective action to bring that device into conformity, to withdraw it or to recall it, as appropriate." | 19 October 2026 |
| EU8 | PRRC qualification | At least one person responsible for regulatory compliance (PRRC), qualified by a relevant degree plus one year of RA or QMS experience, or four years of such experience. | same as EU1 (Art. 15(1)) | "at least one year of professional experience in regulatory affairs or in quality management systems relating to medical devices; (b) four years of professional experience in regulatory affairs or in quality management systems relating to medical devices." | 19 October 2026 |
| EU9 | PRRC for small firms | Micro and small enterprises need not employ the PRRC but must have one permanently and continuously at their disposal. | same as EU1 (Art. 15(2)) | "shall not be required to have the person responsible for regulatory compliance within their organisation but shall have such person permanently and continuously at their disposal." | 19 October 2026 |
| EU10 | PRRC duties | The PRRC ensures release conformity checks, up-to-date technical documentation and declaration, PMS obligations and vigilance reporting under Articles 87 to 91. | same as EU1 (Art. 15(3)) | "(a) the conformity of the devices is appropriately checked, in accordance with the quality management system under which the devices are manufactured, before a device is released;" ... "(d) the reporting obligations referred to in Articles 87 to 91 are fulfilled;" | 19 October 2026 |
| EU11 | PRRC protection | The PRRC must suffer no disadvantage for doing the job properly; shared responsibilities must be set out in writing. | same as EU1 (Art. 15(4)-(5)) | "their respective areas of responsibility shall be stipulated in writing." ... "shall suffer no disadvantage within the manufacturer's organisation in relation to the proper fulfilment of his or her duties" | 19 October 2026 |
| EU12 | Benefit-risk baseline | Risks must be acceptable when weighed against benefits to the patient and compatible with a high level of protection, considering the state of the art. | same as EU1 (Annex I, 1) | "provided that any risks which may be associated with their use constitute acceptable risks when weighed against the benefits to the patient and are compatible with a high level of protection of health and safety, taking into account the generally acknowledged state of the art." | 19 October 2026 |
| EU13 | "As far as possible" | Reducing risk as far as possible means doing so without adversely affecting the benefit-risk ratio. | same as EU1 (Annex I, 2) | "The requirement in this Annex to reduce risks as far as possible means the reduction of risks as far as possible without adversely affecting the benefit-risk ratio." | 19 October 2026 |
| EU14 | Risk management process | Risk management is a continuous iterative lifecycle process: plan per device, identify hazards, estimate and evaluate risks including foreseeable misuse, control them, and feed back production and PMS information. | same as EU1 (Annex I, 3) | "Risk management shall be understood as a continuous iterative process throughout the entire lifecycle of a device, requiring regular systematic updating." ... "(a) establish and document a risk management plan for each device;" | 19 October 2026 |
| EU15 | Post-market feedback into risk | Manufacturers must evaluate production and PMS information against hazards, risk estimates, overall risk and benefit-risk, and amend controls if needed. | same as EU1 (Annex I, 3(e)-(f)) | "(e) evaluate the impact of information from the production phase and, in particular, from the post-market surveillance system, on hazards and the frequency of occurrence thereof, on estimates of their associated risks, as well as on the overall risk, benefit-risk ratio and risk acceptability" | 19 October 2026 |
| EU16 | Risk control priority | Order of priority: safe design and manufacture, then protection measures including alarms, then information for safety and training; residual risks must be disclosed to users. | same as EU1 (Annex I, 4) | "(a) eliminate or reduce risks as far as possible through safe design and manufacture; (b) where appropriate, take adequate protection measures, including alarms if necessary, in relation to risks that cannot be eliminated; and (c) provide information for safety (warnings/precautions/contra-indications) and, where appropriate, training to users. Manufacturers shall inform users of any residual risks." | 19 October 2026 |
| EU17 | Use error | Use-error risks must be reduced through ergonomic design and attention to users' knowledge, training and environment. | same as EU1 (Annex I, 5) | "In eliminating or reducing risks related to use error, the manufacturer shall: (a) reduce as far as possible the risks related to the ergonomic features of the device" | 19 October 2026 |
| EU18 | Overall acceptability | All known and foreseeable risks and side-effects must be minimized and acceptable against evaluated benefits. | same as EU1 (Annex I, 8) | "All known and foreseeable risks, and any undesirable side-effects, shall be minimised and be acceptable when weighed against the evaluated benefits to the patient and/or user" | 19 October 2026 |
| EU19 | Software lifecycle requirement | Software must be developed and manufactured to the state of the art, considering development lifecycle, risk management including information security, verification and validation. | same as EU1 (Annex I, 17.2) | "the software shall be developed and manufactured in accordance with the state of the art taking into account the principles of development life cycle, risk management, including information security, verification and validation." | 19 October 2026 |
| EU20 | Software reliability and single fault | Software must ensure repeatability, reliability and performance; single fault conditions must be handled. | same as EU1 (Annex I, 17.1) | "shall be designed to ensure repeatability, reliability and performance in line with their intended use. In the event of a single fault condition, appropriate means shall be adopted to eliminate or reduce as far as possible consequent risks or impairment of performance." | 19 October 2026 |
| EU21 | Mobile platforms and IT requirements | Mobile software must account for platform features; manufacturers must state minimum hardware, network and IT security requirements. | same as EU1 (Annex I, 17.3-17.4) | "Manufacturers shall set out minimum requirements concerning hardware, IT networks characteristics and IT security measures, including protection against unauthorised access, necessary to run the software as intended." | 19 October 2026 |
| EU22 | Annex IX QMS route | Under Annex IX the manufacturer maintains the Article 10(9) QMS throughout the device lifecycle, subject to notified body audit and surveillance. | same as EU1 (Annex IX, 1) | "The manufacturer shall establish, document and implement a quality management system as described in Article 10(9) and maintain its effectiveness throughout the life cycle of the devices concerned." | 19 October 2026 |
| EU23 | QMS documentation for assessment | Design-control documentation must cover regulatory strategy, GSPR identification, risk management, clinical evaluation, and management of design or QMS changes. | same as EU1 (Annex IX, 2.2(c)) | "risk management as referred to in Section 3 of Annex I," ... "management of design or quality management system changes" | 19 October 2026 |
| EU24 | Substantial QMS changes | Plans for substantial changes to the QMS or device range must go to the notified body; approval is a supplement to the QMS certificate. | same as EU1 (Annex IX, 2.4) | "shall inform the notified body which approved the quality management system of any plan for substantial changes to the quality management system, or the device-range covered." | 19 October 2026 |
| EU25 | Surveillance audits | Notified bodies audit at least every 12 months and perform unannounced on-site audits at least once every five years. | same as EU1 (Annex IX, 3.3-3.4) | "Notified bodies shall periodically, at least once every 12 months, carry out appropriate audits and assessments" ... "The notified body shall randomly perform at least once every five years unannounced audits on the site of the manufacturer" | 19 October 2026 |
| EU26 | Presumption of conformity | Devices conforming to harmonised standards published in the OJ are presumed to conform to the MDR requirements those standards cover. | https://publications.europa.eu/resource/celex/32021D1182 | "devices that are in conformity with the relevant harmonised standards, or the relevant parts of those standards, the references of which have been published in the Official Journal of the European Union , are to be presumed to be in conformity" | 19 October 2026 |
| EU27 | MDR harmonised standards list and amendments | Implementing Decision (EU) 2021/1182 of 16 July 2021 is the single list; the Commission page shows amendments up to 11 June 2026 (2026/1231). | https://single-market-economy.ec.europa.eu/single-market/goods/european-standards/harmonised-standards/medical-devices_en | "Implementing Decision (EU) 2021/1182 of 16 July 2021 on the harmonised standards for medical devices drafted in support of Regulation (EU) 2017/745" ... "Amendment of 11 June 2026 to Implementing Decision (EU) 2021/1182" | 19 October 2026 |
| EU28 | EN ISO 13485 harmonised | EN ISO 13485:2016 with amendment A11:2021 was listed by Implementing Decision (EU) 2022/6 (4 January 2022). | https://publications.europa.eu/resource/celex/32022D0006 | "10. EN ISO 13485:2016 Medical devices - Quality management systems - Requirements for regulatory purposes (ISO 13485:2016) EN ISO 13485:2016/A11:2021" | 19 October 2026 |
| EU29 | EN ISO 14971 harmonised; 13485 corrigendum | Implementing Decision (EU) 2022/757 (11 May 2022) added EN ISO 14971:2019 with A11:2021 as entry 16 and added corrigendum EN ISO 13485:2016/AC:2018 to entry 10. | https://publications.europa.eu/resource/celex/32022D0757 | "16. EN ISO 14971:2019 Medical devices – Application of risk management to medical devices (ISO 14971:2019) EN ISO 14971:2019/A11:2021" ... "EN ISO 13485:2016/AC:2018 EN ISO 13485:2016/A11:2021" | 19 October 2026 |
| EU30 | EN 62304 not harmonised under the MDR (M) | Measured: a text search of all eleven decisions on the Commission page (2021/1182 through 2026/1231) finds no entry for 62304, 82304 or ISO/TR 24971. EN 62304 therefore gives no presumption of conformity under the MDR as of the 11 June 2026 amendment. Later decisions were not checked. | https://single-market-economy.ec.europa.eu/single-market/goods/european-standards/harmonised-standards/medical-devices_en and the eleven CELEX texts in raw/ | "Amendment of 11 June 2026 to Implementing Decision (EU) 2021/1182" | 19 October 2026 |

## 4. Standards: public status pages and FDA recognition

| ID | Topic | Fact | Source URL | Verbatim quote | Read on |
|---|---|---|---|---|---|
| ST1 | ISO 13485:2016 status [WF] | Edition 3 (2016-03), published, reviewed and confirmed in 2025, so this version remains current. | https://www.iso.org/standard/59752.html | "This publication was last reviewed and confirmed in 2025." "Therefore this version remains current." | 19 October 2026 |
| ST2 | ISO 14971:2019 summary and status [WF] | Edition 3 (2019-12), covers risk management for medical devices including software as a medical device; confirmed in 2025. | https://www.iso.org/standard/72704.html | "for risk management of medical devices, including software as a medical device and in vitro diagnostic medical devices." ... "This publication was last reviewed and confirmed in 2025." | 19 October 2026 |
| ST3 | ISO/TR 24971:2020 summary and status [WF] | Edition 2 (2020-06), non-mandatory guidance on applying ISO 14971:2019; stage 90.92 "to be revised" since 6 July 2026. | https://www.iso.org/standard/74437.html | "provides comprehensive, non-mandatory guidance on the development," "implementation, and maintenance of a risk management system for medical devices according to ISO 14971:2019." ... "90.92 2026-07-06 International Standard to be revised" | 19 October 2026 |
| ST4 | ISO 14971 scope (public abstract via FDA) | ISO 14971 sets a process to identify hazards, estimate, evaluate and control risks and monitor controls across the lifecycle; it does not set acceptable risk levels or require a QMS. | https://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfStandards/detail.cfm?standard__identification_no=41349 | "This International Standard does not specify acceptable risk levels. This International Standard does not require that the manufacturer have a quality management system in place." | 19 October 2026 |
| ST5 | FDA recognition of ISO 14971 | Recognized in full, number 5-125, entered 23 December 2019; FDA notes the probability-of-harm model does not apply to cybersecurity risk, and lists ISO/TR 24971 as a supporting publication. | same as ST4 | "Date of Entry 12/23/2019 FR Recognition Number 5-125" ... "explicitly states this probabilistic model does not apply to cybersecurity, substituting exploitability" | 19 October 2026 |
| ST6 | IEC 62304 scope | IEC 62304 defines lifecycle requirements for medical device software (standalone or embedded) but does not cover validation and final release of the device. | https://webstore.iec.ch/en/publication/6792 | "Applies to the development and maintenance of medical device software when software is itself a medical device or when software is an embedded or integral part of the final medical device. This standard does not cover validation and final release of the medical device, even when the medical device consists entirely of software." | 19 October 2026 |
| ST7 | IEC 62304 current edition | The current text is IEC 62304:2006+AMD1:2015 consolidated, edition 1.1, published 26 June 2015, stability date 2028. | https://webstore.iec.ch/en/publication/22794 | "This consolidated version consists of the first edition (2006) and its amendment 1 (2015)." ... "Publication date 2015-06-26 Edition 1.1 ICS 11.040.01 Stability date 2028" | 19 October 2026 |
| ST8 | IEC 62304 next edition | IEC lists edition 2.0 as in preparation (stage ACD), forecast publication 26 October 2028. Read from the page's embedded data, not displayed text. | same as ST7 (raw HTML) | "underDevelopmentProduct: {"reference":"IEC 62304","in_progress":"true","is_allowed_for_nc_only":false,"stage":"ACD","edition":"2.0","id":"90854","forecast_pub_date":"2028-10-26","status":"PREPARING"}" | 19 October 2026 |
| ST9 | FDA recognition of IEC 62304 | Recognized in full, number 13-79, entered 14 January 2019 (edition 1.1, 2015-06). | https://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfStandards/detail.cfm?standard__identification_no=38829 | "Date of Entry 01/14/2019 FR Recognition Number 13-79 Standard IEC 62304 Edition 1.1 2015-06 CONSOLIDATED VERSION" | 19 October 2026 |
| ST10 | IEC 82304-1 scope and FDA recognition | IEC 82304-1:2016 covers safety and security of health software products on general computing platforms without dedicated hardware; recognized by FDA in full, number 13-97. | https://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfStandards/detail.cfm?standard__identification_no=36229 | "This Part of 82304 applies to the safety and security of health software products designed to operate on general computing platforms and intended to be placed on the market without dedicated hardware" ... "FR Recognition Number 13-97 Standard IEC 82304-1 Edition 1.0 2016-10" | 19 October 2026 |
| ST11 | IEC 82304-1 lifecycle coverage | It covers design, development, validation, installation, maintenance and disposal, and applies to medical and health apps. | same as ST10 | "This document covers the entire lifecycle including design, development, validation, installation, maintenance, and disposal of health software products." | 19 October 2026 |
| ST12 | ISO 13485 and ISO/TR 24971 not in FDA recognition database (M) | A reference-number search returns no records for 13485 or 24971. ISO 13485 is incorporated into the QMSR instead (QS4). | https://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfStandards/search.cfm (POST referencenumber) | "No records were found with 13485 ." ... "No records were found with 24971 ." | 19 October 2026 |
| ST13 | Free read-only access | ISO 13485:2016 and ISO 9000:2015 Clause 3 can be read free in read-only form via the ANSI IBR portal and the ISO Online Browsing Platform. | https://www.fda.gov/medical-devices/quality-management-system-regulation-qmsr/quality-management-system-regulation-frequently-asked-questions | "The standards can be accessed in a read-only format at the American National Standards Institute (ANSI) Incorporated by Reference (IBR) Portal and on the ISO Online Browsing Platform ." | 19 October 2026 |

## 5. Vigilance, complaints, corrections

| ID | Topic | Fact | Source URL | Verbatim quote | Read on |
|---|---|---|---|---|---|
| VG1 | EU incident definition | An incident includes malfunction, use-error due to ergonomics, inadequate manufacturer information and any undesirable side-effect. | https://publications.europa.eu/resource/celex/02017R0745-20250110 (Art. 2(64)) | "‘incident’ means any malfunction or deterioration in the characteristics or performance of a device made available on the market, including use-error due to ergonomic features, as well as any inadequacy in the information supplied by the manufacturer and any undesirable side-effect;" | 19 October 2026 |
| VG2 | EU serious incident | A serious incident directly or indirectly led, might have led or might lead to death, serious deterioration of health, or a serious public health threat. | same as VG1 (Art. 2(65)) | "‘serious incident’ means any incident that directly or indirectly led, might have led or might lead to any of the following: (a) the death of a patient, user or other person, (b) the temporary or permanent serious deterioration of a patient's, user's or other person's state of health, (c) a serious public health threat;" | 19 October 2026 |
| VG3 | EU FSCA definition | A field safety corrective action is corrective action for technical or medical reasons to prevent or reduce the risk of a serious incident with a marketed device. | same as VG1 (Art. 2(68)) | "‘field safety corrective action’ means corrective action taken by a manufacturer for technical or medical reasons to prevent or reduce the risk of a serious incident in relation to a device made available on the market;" | 19 October 2026 |
| VG4 | EU 15-day deadline | Serious incidents: report immediately once causality is established or reasonably possible, and no later than 15 days after awareness. | same as VG1 (Art. 87(3)) | "immediately after they have established the causal relationship between that incident and their device or that such causal relationship is reasonably possible and not later than 15 days after they become aware of the incident." | 19 October 2026 |
| VG5 | EU 2-day deadline | Serious public health threat: no later than 2 days after awareness. | same as VG1 (Art. 87(4)) | "in the event of a serious public health threat the report referred to in paragraph 1 shall be provided immediately, and not later than 2 days after the manufacturer becomes aware of that threat." | 19 October 2026 |
| VG6 | EU 10-day deadline | Death or unanticipated serious deterioration: no later than 10 days after awareness. | same as VG1 (Art. 87(5)) | "but not later than 10 days after the date on which the manufacturer becomes aware of the serious incident." | 19 October 2026 |
| VG7 | Incomplete and uncertain reports | An incomplete initial report may be sent; if unsure whether reportable, report anyway within the deadline. | same as VG1 (Art. 87(6)-(7)) | "the manufacturer may submit an initial report that is incomplete followed up by a complete report." ... "it shall nevertheless submit a report within the timeframe required in accordance with paragraphs 2 to 5." | 19 October 2026 |
| VG8 | FSCA reported in advance | Except in urgency, FSCAs are reported before they are undertaken. | same as VG1 (Art. 87(8)) | "the manufacturer shall, without undue delay, report the field safety corrective action referred to in point (b) of paragraph 1 in advance of the field safety corrective action being undertaken." | 19 October 2026 |
| VG9 | Trend reporting | Statistically significant increases in non-serious incidents or expected side-effects must be reported; the method and observation period belong in the PMS plan. | same as VG1 (Art. 88(1)) | "the methodology used for determining any statistically significant increase in the frequency or severity of such incidents, as well as the observation period, in the post-market surveillance plan referred to in Article 84." | 19 October 2026 |
| VG10 | Investigation after a report | The manufacturer investigates without delay, including a risk assessment, and must not alter the device or samples in ways that affect cause analysis before telling authorities. | same as VG1 (Art. 89(1)) | "the manufacturer shall, without delay, perform the necessary investigations in relation to the serious incident and the devices concerned. This shall include a risk assessment of the incident and field safety corrective action" | 19 October 2026 |
| VG11 | Awareness date (MDCG) | MDCG 2023-3 Rev.2 (January 2025): the awareness date is when the first employee or representative (including outsourced complaint handlers) receives information on the potentially serious incident. | https://health.ec.europa.eu/document/download/af1433fd-ed64-4c53-abc7-612a7f16f976_en?filename=mdcg_2023-3_en.pdf | "the ‘manufacturer awareness date’ of the incident is the date when the first employee or representative of the manufacturer’s organisation (i.e. any natural or legal person acting on behalf of the manufacturer) receives information regarding the potentially serious incident." | 19 October 2026 |
| VG12 | Counting days (MDCG) | Deadlines are calendar days; awareness day is day 0 and the period starts on day 1. | same as VG11 | "The timelines for reporting must be considered as calendar days, each beginning on the date of the manufacturer s awareness of the potentially serious incident (= day 0). The reporting period begins on the day after the date of the manufacturer s awareness of the potentially serious incident (= day 1)." | 19 October 2026 |
| VG13 | Late determination of reportability (MDCG) | If new information later makes an incident reportable, the MIR gives both the incident awareness date and the reportability awareness date and explains the difference. | same as VG11 | "‘Manufacturer awareness date of reportability’ (In this field, the manufacturer should insert the date on which it received the information that determined that the incident is reportable)." | 19 October 2026 |
| VG14 | Indirect harm (MDCG) | Harm from decisions based on incorrect device information (misdiagnosis, delayed treatment) is indirect harm and must be reported when it meets serious incident criteria. Relevant to software. | same as VG11 | "In most cases, harm or a deterioration of health will be indirect if arising from an incident linked to a medical decision, actions taken, or lack thereof, which are based on incorrect information, or results provided by a device." ... "Indirect harm, due to an incident that meets or has the potential to meet the outcomes of a serious incident, must be reported in accordance with Article 87(1) - (5) MDR" | 19 October 2026 |
| VG15 | Software malfunction example (MDCG) | MDCG gives a software error causing incorrect assessment and treatment as a malfunction example. | same as VG11 | "A device that, due to a software error, fails to make a correct assessment and provides an incorrect treatment to the patient." | 19 October 2026 |
| VG16 | Complaint definition (MDCG) | MDCG adopts the EN ISO 13485:2016 complaint definition. | same as VG11 | "A ‘complaint’ is defined in EN ISO 13485:2016 and can be described as a written, electronic or oral communication that alleges deficiencies related to the identity, quality, durability, reliability, usability, safety or performance of a device" | 19 October 2026 |
| VG17 | US MDR 30-day report | Manufacturers report within 30 calendar days of information reasonably suggesting a device may have caused or contributed to death or serious injury, or malfunctioned in a way likely to do so if it recurred. | https://www.ecfr.gov/current/title-21/chapter-I/subchapter-H/part-803 (803.50(a)) | "no later than 30 calendar days after the day that you receive or otherwise become aware of information, from any source, that reasonably suggests that a device that you market: (1) May have caused or contributed to a death or serious injury or (2) Has malfunctioned" | 19 October 2026 |
| VG18 | US 5-day report | Within 5 work days when an event needs remedial action to prevent unreasonable risk of substantial harm, or when FDA requests it in writing. | same as VG17 (803.53) | "no later than 5 work days after the day that you become aware that: (a) An MDR reportable event necessitates remedial action to prevent an unreasonable risk of substantial harm to the public health." | 19 October 2026 |
| VG19 | US "become aware" | A manufacturer becomes aware when any employee becomes aware of a reportable event; for 5-day reports through trend analysis, when a supervisor with relevant responsibility becomes aware. | same as VG17 (803.3) | "you are considered to have become aware of an event when any of your employees becomes aware of a reportable event that is required to be reported within 30 calendar days" | 19 October 2026 |
| VG20 | US MDR procedures | Written MDR procedures must cover timely identification and evaluation of events, a standardized reportability review, and timely transmission. | same as VG17 (803.17) | "(1) Timely and effective identification, communication, and evaluation of events that may be subject to MDR requirements; (2) A standardized review process or procedure for determining when an event meets the criteria for reporting under this part" | 19 October 2026 |
| VG21 | US MDR event files | Event files must document the deliberations behind each reportable or non-reportable decision; manufacturers keep them 2 years from the event or the device's expected life, whichever is longer. | same as VG17 (803.18) | "including all documentation of your deliberations and decision making processes used to determine if a device-related death, serious injury, or malfunction was or was not reportable under this part" ... "for a period of 2 years from the date of the event or a period of time equivalent to the expected life of the device, whichever is greater." | 19 October 2026 |
| VG22 | US corrections and removals report | Corrections or removals made to reduce a risk to health, or to remedy a violation that may present a risk to health, are reported within 10 working days of initiation. | https://www.ecfr.gov/current/title-21/chapter-I/subchapter-H/part-806 (806.10) | "The manufacturer or importer shall submit any report required by paragraph (a) of this section within 10-working days of initiating such correction or removal." | 19 October 2026 |
| VG23 | Exempt actions | Improvements that do not reduce a risk to health or remedy a violation, market withdrawals, routine servicing and stock recovery are exempt from reporting. | same as VG22 (806.1(b)) | "Actions taken by device manufacturers or importers to improve the performance or quality of a device but that do not reduce a risk to health posed by the device or remedy a violation of the act caused by the device." | 19 October 2026 |
| VG24 | Unreported corrections still recorded | Non-reported corrections and removals need a record, including a justification reviewed by a designated person, kept 2 years beyond the device's expected life. | same as VG22 (806.20) | "(4) Justification for not reporting the correction or removal action to FDA, which shall contain conclusions and any followups, and be reviewed and evaluated by a designated person." | 19 October 2026 |
| VG25 | Correction definition | A correction includes repair, modification, adjustment, relabeling or inspection without physical removal. For software this includes changes pushed in place. | same as VG22 (806.2(d)) | "Correction means the repair, modification, adjustment, relabeling, destruction, or inspection (including patient monitoring) of a device without its physical removal from its point of use to some other location." | 19 October 2026 |
| VG26 | GB PMS regulations | The Medical Devices (Post-market Surveillance Requirements) (Amendment) (Great Britain) Regulations 2024 were made on 16 December 2024 and came into force six months later. | https://www.legislation.gov.uk/uksi/2024/1368/made | "Made 16th December 2024" ... "These Regulations come into force 6 months after the day on which they are made." | 19 October 2026 |
| VG27 | GB in-force date (MHRA page) | The gov.uk collection records the coming into force on 16 June 2025. | https://www.gov.uk/government/publications/medical-devices-post-market-surveillance-requirements | "16 June 2025 Updated to reflect the coming into force of The Medical Devices (Post-market Surveillance requirements) (Amendment) Regulations 2024." | 19 October 2026 |
| VG28 | GB serious incident deadlines | GB uses the same 15, 2 and 10 day limits as the MDR (new regulation 44ZH of the UK MDR 2002). | https://www.legislation.gov.uk/uksi/2024/1368/made | "no later than 15 days after the manufacturer becomes aware of the serious incident. (4) If the serious incident being reported involves a serious public health threat, the report must be submitted no later than 2 days after the manufacturer becomes aware of the threat. (5) If there is a death or an unanticipated serious deterioration in a person’s state of health, the report must be submitted no later than 10 days after the manufacturer becomes aware of the incident." | 19 October 2026 |
| VG29 | GB periodic summary reports | For similar incidents with known cause or an FSCA in place, the manufacturer and the Secretary of State may agree periodic summary reports. | same as VG28 | "the manufacturer and the Secretary of State may agree that the manufacturer can submit periodic summary reports instead of individual serious incident reports." | 19 October 2026 |

## 6. Change control

| ID | Topic | Fact | Source URL | Verbatim quote | Read on |
|---|---|---|---|---|---|
| CH1 | Legacy device dates | Legacy MDD/AIMDD devices may stay on the market until 31 December 2027 (class III, most IIb implantables) or 31 December 2028 (other IIb, IIa, Is/Im). | https://publications.europa.eu/resource/celex/02017R0745-20250110 (Art. 120(3a)) | "(a) 31 December 2027, for all class III devices, and for class IIb implantable devices except sutures" ... "(b) 31 December 2028, for class IIb devices other than those covered by point (a) of this paragraph, for class IIa devices, and for class I devices placed on the market in sterile condition or having a measuring function." | 19 October 2026 |
| CH2 | Conditions for the extension | Conditions include no significant changes in design and intended purpose and an MDR QMS (Article 10(9)) in place by 26 May 2024. | same as CH1 (Art. 120(3c)) | "(b) there are no significant changes in the design and intended purpose;" ... "(d) no later than 26 May 2024, the manufacturer has put in place a quality management system in accordance with Article 10(9);" | 19 October 2026 |
| CH3 | MDCG 2020-3 Rev.1 | MDCG 2020-3 Rev.1 (May 2023) clarifies "significant changes in the design and intended purpose" under Article 120(3c)(b) for legacy devices. | https://health.ec.europa.eu/document/download/800e8e87-d4eb-4cc5-b5ad-07a9146d7c90_en?filename=mdcg_2020-3_en_1.pdf | "This guidance document is intended to provide clarification on the concept of ‘significant changes in the design and intended purpose’ under Article 120(3c), point (b) MDR." | 19 October 2026 |
| CH4 | Two cumulative tests | A significant change needs both a change to design or intended purpose and significance; the manufacturer must justify. | same as CH3 | "A significant change in the design or intended purpose consist of two cumulative elements:" ... "there is a change in the design or intended purpose, and" ... "the change is significant." | 19 October 2026 |
| CH5 | Software chart | Software changes are assessed primarily with chart C, unless a major change alters control mechanism or operating principle (chart B). Applies to standalone and embedded software. | same as CH3 | "Change of a software shall be primarily evaluated per chart C. However, there may be cases where a major change of a software may be considered a change in built-in control mechanism or device’s operating principles and therefore are evaluated according to chart B." | 19 October 2026 |
| CH6 | Non-significant software changes | Examples: bug fixes restoring original specification, latency improvements, security updates, non-medical features. | same as CH3 | "correction of an error which brings the device back to its original specification (bug fix);" ... "performance improvements intended to reduce latency;" ... "security update (e.g. cyber-security enhancements, longevity calculations)" | 19 October 2026 |
| CH7 | Caveat | Non-significant examples hold only if the risk/benefit ratio is not negatively affected. | same as CH3 | "These examples are valid only provided that the risk/benefit ratio of the device is not negatively affected." | 19 October 2026 |
| CH8 | Significant software changes | Examples: new or major OS change needing software modification, new architecture, algorithm changes that may alter diagnosis or therapy, closed-loop replacing user input, new medical features, new interoperability channels. | same as CH3 | "new or major modification of architecture;" ... "change of an algorithm which impact the operating principles or impact the control of the device and may alter the diagnosis or therapy delivered;" ... "required user input replaced by closed loop algorithm;" | 19 October 2026 |
| CH9 | FDA software change guidance | FDA's "Deciding When to Submit a 510(k) for a Software Change to an Existing Device" was issued 25 October 2017; any software modification is a design change. | https://www.fda.gov/media/99785/download | "Document issued on October 25, 2017." ... "Regardless of name or form, these are considered design changes under the Quality System regulation, 21 CFR Part 820." | 19 October 2026 |
| CH10 | QMSR note on the guidance | FDA added a note that the guidance predates the QMSR and manufacturers should check against the current QMSR. | same as CH9 | "This guidance document was issued prior to the effective date of the final rule. FDA encourages manufacturers to review the current QMSR to ensure compliance with the relevant regulatory requirements." | 19 October 2026 |
| CH11 | Start with risk | A risk-based assessment of whether the change could significantly affect safety or effectiveness comes first. | same as CH9 | "the manufacturer should first conduct a risk-based assessment, using the guidance below, of whether the change could significantly affect the device’s safety or effectiveness, either positively or negatively." | 19 October 2026 |
| CH12 | Question 1: cybersecurity only | A change made solely to strengthen cybersecurity, with no other impact, is in many cases not likely to need a new 510(k). | same as CH9 | "In many cases, a change made solely to strengthen cybersecurity is not likely to require submission of a new 510(k)." | 19 October 2026 |
| CH13 | Question 2: restore to specification | Restoring the device to the most recently cleared specification likely needs no new 510(k), but impact must still be evaluated. | same as CH9 | "When a change to the software only restores the device to the specifications of the most recently cleared device, then submission of a new 510(k) is likely not required." | 19 October 2026 |
| CH14 | Question 3a: new or modified risk | A new 510(k) is likely needed if the change creates or modifies a hazard, situation or cause, harm is serious or worse (pre-mitigation), and it is not already effectively mitigated. | same as CH9 | "Submission of a new 510(k) is likely required if all of the following criteria are met: 1. The change creates a new or modifies a hazard, hazardous situation, or cause in the risk management file." ... "The pre-mitigation risk score should be assessed in order to focus on the effects of the change." | 19 October 2026 |
| CH15 | Question 3b: risk controls | New or changed risk controls needed to prevent significant harm likely trigger a new 510(k); redundant or enhanced controls generally do not. | same as CH9 | "If the changes to risk controls are necessary to prevent significant harm, submission of a new 510(k) is likely required." | 19 October 2026 |
| CH16 | Question 4: clinical performance | The last question asks whether the change could significantly affect clinical functionality or performance specifications tied to intended use. | same as CH9 | "Could the change significantly affect clinical functionality or performance specifications that are directly associated with the intended use of the device?" | 19 October 2026 |
| CH17 | PCCP (cite only) | FDA's final guidance on predetermined change control plans for AI-enabled device software functions is dated August 2025 on its page (docket FDA-2022-D-2628). | https://www.fda.gov/regulatory-information/search-fda-guidance-documents/marketing-submission-recommendations-predetermined-change-control-plan-artificial-intelligence | "Guidance for Industry and Food and Drug Administration Staff August 2025 Download the Final Guidance Document" | 19 October 2026 |

## 7. Monitoring sources

| ID | Topic | Fact | Source URL | Verbatim quote | Read on |
|---|---|---|---|---|---|
| QS50 | FDA Data Dashboard | The FDA Data Dashboard publishes inspections, compliance actions (warning letters, injunctions, seizures) and recalls by fiscal year, classification and product type. API access requires OII Unified Logon credentials. | https://datadashboard.fda.gov/oii/index.htm | "Inspections U.S. domestic and foreign inspections by fiscal year, classification, product type, etc. Compliance Actions Warning letters, injunctions and seizures by fiscal year, product type, etc. Recalls Recalls by fiscal year, classification, product type, status, etc." | 19 October 2026 |
| QS51 | Form 483 observation data | FDA publishes yearly spreadsheets of the regulation areas cited on system-generated 483s (FY 2006 to FY 2025). They are not a complete list of all observations. | https://www.fda.gov/inspections-compliance-enforcement-and-criminal-investigations/inspection-references/inspection-observations | "These spreadsheets are not a comprehensive listing of all inspectional observations but represent the area of regulation and the number of times it was cited as an observation on an Form FDA 483 during inspections conducted by FDA and its representatives." | 19 October 2026 |
| QS52 | FY 2025 device 483s | For inspections ending 1 October 2024 to 30 September 2025, 791 system-generated 483s were in the Devices area. | https://www.fda.gov/media/190190/download (Summary tab) | "Inspections ending 10/1/2024 and 9/30/2025" ... "Devices,791" | 19 October 2026 |
| QS53 | FY 2025 most-cited device observations (M) | The top five device citations in FY 2025: CAPA procedures 820.100(a) 279; complaint procedures 820.198(a) 211; purchasing controls 820.50 115; nonconforming product 820.90(a) 95; process validation 820.75(a) 93. Measured from the Devices tab (185 cite rows, 2,660 citations in total). | https://www.fda.gov/media/190190/download (Devices tab) | "21 CFR 820.100(a),Lack of or inadequate procedures" ... "21 CFR 820.198(a),Lack of or inadequate complaint procedures" ... "Purchasing controls, Lack of or inadequate procedures" | 19 October 2026 |
| QS54 | FY 2025 other quality-system cites (M) | Also in FY 2025: MDR procedures 803.17 63; CAPA documentation 820.100(b) 63; quality audit procedures 820.22 57; management review procedures 820.20(c) 49; design change procedures 820.30(i) 48; risk analysis 820.30(g) 47. | same as QS53 | "21 CFR 820.22,Quality audits - Lack of or inadequate procedures" ... "21 CFR 820.20(c),Management review - Lack of or inadequate procedures" ... "21 CFR 820.30(i),Design changes - Lack of or Inadequate Procedures" | 19 October 2026 |

## Not sourced

- ISO 13485:2016 clause text (8.2.2 complaint handling, 8.2.4 internal audit, 5.6 management review, 8.5.2 and 8.5.3 CAPA, 7.3.9 design change). Only FDA's restatements (QS17 to QS19, QS33 to QS35) and MDSAP's clause groupings (QS46) are sourced. The iso.org pages gave status only, not clause content.
- ISO 14971:2019 and ISO/TR 24971:2020 clause text, and the full abstracts (iso.org blocked scripted download; the fetch tool returned summary text only).
- IEC 82304-1 status on webstore.iec.ch (the publication id tried was wrong and the IEC search is script-driven). Scope comes from FDA's entry (ST10) only.
- IMDRF primary documents (GHTF/SG3/N19:2012, IMDRF MDSAP WG documents): imdrf.org did not answer through the proxy. Grading comes from MDSAP AU P0037.001 hosted on fda.gov.
- The current MDSAP site (mdsap.global) did not answer; the fda.gov copies of P0002.009, P0027.007 and P0037.001 may have been superseded there.
- A Federal Register text of the PCCP final guidance and its content (cite only, per scope).
- FDA warning letter counts for device quality systems by year: the Data Dashboard is an interactive application; no export was downloaded in this pass.
- A post-QMSR (from 2 February 2026) 483 dataset: the FY 2026 spreadsheet is not yet listed.
- MHRA guidance text on GB incident reporting beyond the statutory instrument (the gov.uk collection page was read for dates only).

## Changes and conflicts

- **QS regulation numbering vs QMSR.** The FY 2025 483 data (QS52 to QS54) cite the retired QS regulation sections (820.100, 820.198, 820.30). FY 2025 ended 30 September 2025, before the QMSR took effect on 2 February 2026. Future spreadsheets will cite QMSR and ISO 13485 clauses; trends across the boundary need a crosswalk (FDA points to AAMI TIR102:2019 on its QMSR page; not read).
- **Effective date.** Proposed rule: 1 year; final: 2 years (QS1, QS2). Before 2 February 2026 the QS regulation applied; after, the QMSR. No phase-in.
- **Rule correction.** The eCFR source note for 820.3 cites a correction at 89 FR 82945 (15 October 2024); its content was not read.
- **Management review records.** QS regulation 820.180(c) shielded management review, audit and supplier audit reports from inspection; the QMSR does not (QS15). FDA FAQ "content current as of" 10/02/2026.
- **ISO 14971 in the US vs EU.** Not incorporated into the QMSR (QS21) but FDA-recognized in full (ST5). In the EU, EN ISO 14971:2019/A11:2021 is harmonised (EU29).
- **IEC 62304 in the US vs EU.** FDA recognizes IEC 62304 edition 1.1 in full (ST9). In the EU, no 62304 entry appears in Implementing Decision (EU) 2021/1182 or its ten amendments through 11 June 2026 (EU30, measured), so conformity with EN 62304 does not give a presumption of conformity under the MDR. Edition 2.0 is forecast for 26 October 2028 (ST8), after the 2028 stability date of edition 1.1.
- **ISO/TR 24971.** Stage "to be revised" since 6 July 2026 [WF] (ST3); content may change.
- **MDR text version.** Read in the consolidation of 10 January 2025 (amendments up to Regulation (EU) 2024/1860). Article 120 dates (CH1, CH2) are from Regulation (EU) 2023/607. Any later consolidation was not checked.
- **MDCG versions.** MDCG 2023-3 is Rev.2 dated January 2025 on its cover; MDCG 2020-3 is Rev.1 dated May 2023 on its cover. The MDCG listing page shows other dates next to entries (layout ambiguity); the cover dates are used.
- **US vs EU vs GB clocks.** EU and GB: 15 days (general), 10 days (death or unanticipated serious deterioration), 2 days (serious public health threat), calendar days from awareness (VG4 to VG6, VG12, VG28). US: 30 calendar days, or 5 work days for remedial-action events (VG17, VG18). US corrections and removals: 10 working days from initiation (VG22).
- **MDSAP documents.** fda.gov copies show P0002 revision 2024-08-06, P0027 effective 2022-11-21, P0037 effective 2021-09-08; the authoritative copies have moved to the TGA-managed site (QS39), which was not reachable.

## Quote check

Script-checked every non-[WF] quote (split on "...") against the concatenated raw text after normalizing whitespace, curly quotes and ligatures. Result reported in the handback.
